---
url: https://www.energy.ca.gov/powerplant/backup-generating-system/san-jose-data-center
fetched: 2026-11-22
publisher: "California Energy Commission"
published: unknown
original: 2026-11-22 Energy Commission backup generating project San Jose Data Center.html
rehost: yes
---

_Markdown copy of 2026-11-22 Energy Commission backup generating project San Jose Data Center.html, made 2026-11-22. The original is the authority._
[Skip to main content](#main-content)

* [CA.gov](https://www.ca.gov)
* Share via Facebook
  Share via Twitter
  Share via LinkedIn
  Share via Email
* [About](/about)
* [Careers](/careers)
* [Contact](/contact)
* [Events](/events)
* [Newsroom](/newsroom)
* [Resources](/resources)
* Translate
* Settings

Translate this website to your preferred language:

Powered by

[![Google Translate](https://www.gstatic.com/images/branding/googlelogo/svg/googlelogo_clr_42x16px.svg)Translate](https://translate.google.com)

Default
High Contrast

Reset

Increase Font Size

Increase
Font
Size

Decrease Font Size

Decrease
Font
Size

Dyslexic Font

[![California Energy Commission](/sites/default/files/California_Energy_Commission_Header_Logo.png)
California Energy Commission](/)

Search this site

Search this site:

Search

View AllClose

* [Home](/)
* Proceedings

  Sub Menu Toggle
  + [Proceedings](/proceedings)
  + [Active Proceedings](/proceedings/active-proceedings)
  + [Business Meetings](/proceedings/business-meetings)
  + [Dockets](/proceedings/dockets)
  + [E-Filing and E-Commenting](/proceedings/e-filing-and-e-commenting)
  + [Opportunities for Public Participation](/proceedings/opportunities-public-participation)
  + [Power Plant Listing](/proceedings/power-plant-listing)
* Rules and Regulations

  Sub Menu Toggle
  + [Rules and Regulations](/rules-and-regulations)
  + [Appliance Efficiency Regulations](/rules-and-regulations/appliance-efficiency-regulations-title-20)
  + [Building Energy Efficiency](/rules-and-regulations/building-energy-efficiency)
  + [Clean Transportation Regulations](/rules-and-regulations/clean-transportation-regulations)
  + [Energy Suppliers Reporting](/rules-and-regulations/energy-suppliers-reporting)
  + [State Energy Management](/rules-and-regulations/state-energy-management)
* Programs and Topics

  Sub Menu Toggle
  + [Programs and Topics](/programs-and-topics)
  + [All Programs](/programs-and-topics/programs)
  + [All Topics](/programs-and-topics/topics)
* Funding

  Sub Menu Toggle
  + [Funding](/funding-opportunities)
  + [Solicitations](/funding-opportunities/solicitations)
  + [Awards](/funding-opportunities/awards)
  + [Funding Resources](/funding-opportunities/funding-resources)
  + [Funding Workshops](/funding-opportunities/funding-workshops)
  + [Grants Ombudsman](/funding-opportunities/grants-ombudsman)
* Data and Reports

  Sub Menu Toggle
  + [Data and Reports](/data-reports)
  + [All Publications](/data-reports/all-publications)
  + [California Energy Planning Library](/data-reports/california-energy-planning-library)
  + [California Power Generation and Power Sources](/data-reports/california-power-generation-and-power-sources)
  + [Clean Energy Serving California](/data-reports/clean-energy-serving-california)
  + [Data Exploration Tools](/data-reports/data-exploration-tools)
  + [Energy Almanac](/data-reports/energy-almanac)
  + [Energy Maps and Spatial Data](/data-reports/energy-maps-and-spatial-data)
  + [Reports](/data-reports/reports)
  + [Surveys](/data-reports/surveys)

1. [Home](/)
2. [Programs and Topics](https://www.energy.ca.gov/programs-and-topics)
3. [All Topics](https://www.energy.ca.gov/programs-and-topics/topics)
4. [Power Plants](https://www.energy.ca.gov/programs-and-topics/topics/power-plants)
5. San Jose Data Center

# San Jose Data Center

Project Owner
:   Microsoft Corporation

Docket Number
:   19-SPPE-04

Capacity
:   99 MW

Location
:   San Jose

Technology
:   Backup Generating System

Project Status
:   Exempted

Project Type
:   Small Power Plant Exemption

Project Description

Microsoft Corporation proposes to construct and operate the San Jose Data Center (project) located at 1657 Alviso-Milpitas Road in San Jose, California. The project would consist of two single-story data center buildings with approximately 396,914 gross square feet of administrative and data center space. The maximum electrical load of the project would be up to 99 megawatts (MW), although the estimated load would be 77 MW inclusive of information technology (IT) equipment, ancillary electrical/telecommunications equipment, and other electrical loads (administrative, heat rejection, and safety/security). To provide reliable operation of the project in the event of loss of electrical service from the local electric utility provider, Pacific Gas and  Electric Company (PG&E), the project includes 224 0.45 MW renewable natural gas generators to provide electrical power to support the data center uses during utility outages, certain onsite electrical equipment interruptions or failure, and for load shedding, demand response and behind -the -meter resource adequacy ancillary services. In addition, the project includes two Tier 4 compliant diesel administrative generators with a 1.25 MW for the northern building and 0.5 MW for the southern building.  The project would also include an onsite 115-kilovolt (kV) substation with two 115-kV electrical supply lines that would connect to PG&E’s Los Esteros Substation, located adjacent to the site. The California Environmental Quality Act (CEQA) requires the lead agency to consider the whole of the action; therefore, the Energy Commission will include the entire data center project in its analysis, which includes the construction of the data center buildings along with the installation and operation of the generators and any associated utility connection facilities.

Expand All
Collapse All

[Committee](#accordion-8022)

**Presiding Member:** Patty Monahan, Commissioner

**Associate Member:** Kourtney Vaccaro, Commissioner

**Hearing Officer:** Caryn Holmes and Deborah Dyer

[Events](#accordion-8024)

**February 19, 2021, Public Scoping Meeting San Jose Data Center**

* [All Event Documents](/event/meeting/2021-02/public-scoping-meeting-san-jose-data-center)

**May 18, 2022,****Prehearing Conference - San Jose City Backup Generation Facility**

* [All Event Documents](https://www.energy.ca.gov/event/meeting/2022-05/prehearing-conference-san-jose-city-backup-generation-facility)

**May 26, 2022, Evidentiary Hearing - San Jose City Backup Generation Facility**

* [All Event Documents](https://www.energy.ca.gov/event/meeting/2022-05/evidentiary-hearing-san-jose-city-backup-generation-facility)

**July 13, 2022,** [**Energy Commission Business Meeting**](https://www.energy.ca.gov/event/meeting/2022-07/energy-commission-business-meeting)

[Key Dates](#accordion-8026)

* 11/15/2019 - [<u>Small Power Plant Exemptio</u>n](https://efiling.energy.ca.gov/Lists/DocketLog.aspx?docketnumber=19-SPPE-04) (SPPE) filed
* 12/23/2021 -[<u>Staff’s Draft Environmental Impact Report</u>](https://efiling.energy.ca.gov/GetDocument.aspx?tn=241076&DocumentContentId=74907) filed (comment period ends February 7, 2022)
* 2/28/2022 - [<u>San Jose Data Center Final EIR- Part 1</u>](https://efiling.energy.ca.gov/GetDocument.aspx?tn=241977-1&DocumentContentId=75659) and [<u>San Jose Data Center Final EIR- Part 2</u>](https://efiling.energy.ca.gov/GetDocument.aspx?tn=241977-2&DocumentContentId=75660) filed.
* 3/29/2022 - [<u>Addendum to the Final Environmental Impact Report Part 1 for the San Jose Data Center SPPE Proceeding</u>](https://efiling.energy.ca.gov/GetDocument.aspx?tn=242489&DocumentContentId=75995)  and [<u>San Jose Data Center Mitigation Monitoring and Reporting Program</u>](https://efiling.energy.ca.gov/GetDocument.aspx?tn=242492&DocumentContentId=75997) filed.
* 4/7/2022 - [<u>Staff's Opening Testimony with Declarations and Resumes for the San Jose Data Center SPPE Proceeding</u>](https://efiling.energy.ca.gov/GetDocument.aspx?tn=242605&DocumentContentId=76135) filed.
* 5/5/2022 - [<u>City of San Jose Concurrence to MMRP for San Jose Data Center EIR</u>](https://efiling.energy.ca.gov/GetDocument.aspx?tn=242932&DocumentContentId=76522) filed.
* 7/1/2022 - [<u>Committee Proposed Decision - Part 1</u>](https://efiling.energy.ca.gov/GetDocument.aspx?tn=243824-1&DocumentContentId=77756) and [<u>Committee Proposed Decision - Part 2</u>](https://efiling.energy.ca.gov/GetDocument.aspx?tn=243824-2&DocumentContentId=77757) filed.
* 7/14/2022 - [<u>Adoption Order on Committee Proposed Decision</u>](https://efiling.energy.ca.gov/GetDocument.aspx?tn=244094&DocumentContentId=77981) filed.
* 7/18/2022 [<u>Notice of Determination for San Jose Data Center</u>](https://efiling.energy.ca.gov/GetDocument.aspx?tn=244110&DocumentContentId=78002) and [<u>Environmental Document Filing Fees Cash Receipt</u>](https://efiling.energy.ca.gov/GetDocument.aspx?tn=244111&DocumentContentId=78003) filed.

## Small Power Plant Exemption

The CEC Small Power Plant Exemption (SPPE) process allows applicants proposing thermal power plants between 50 and 100 MW to obtain an exemption from the CEC’s jurisdiction and proceed with local permitting rather than requiring CEC certification. The CEC can grant an exemption if it finds that the proposed facility will not create a substantial adverse impact on the environment or energy resources. These facilities were exempted from the CEC’s jurisdiction.

## Original Proceeding

[Submit e-Comment](https://efiling.energy.ca.gov/Ecomment/Ecomment.aspx?docketnumber=19-SPPE-04)

[Submit e-Filing](https://efiling.energy.ca.gov/)

[Docket Log (19-SPPE-04)](https://efiling.energy.ca.gov/Lists/DocketLog.aspx?docketnumber=19-SPPE-04)

[Exhibit List](https://efiling.energy.ca.gov/Lists/ExhibitList.aspx?docketnumber=19-SPPE-04)

[Proof of Service List](https://efiling.energy.ca.gov/Lists/POSList.aspx?docketnumber=19-SPPE-04)

[Search All Power Plant Documents](https://docketsearch.energy.ca.gov/Pages/default.aspx)

## Contacts

### Project Manager

STEPsiting@energy.ca.gov
**(Please enter project name in the email subject line)**

### Public Participation Questions

Public Advisor
publicadvisor@energy.ca.gov
916-269-9595

### Media Inquiries

Media & Public Communications Office
mediaoffice@energy.ca.gov
916-654-4989

## Subscribe San Jose Data Center

Automated Email Notifications

Email

Please enter your email address.

Leave this field blank

## Contact

California Energy Commission
715 P Street
Sacramento, CA 95814

[Contact Us](/contact) | [Directions](https://www.google.com/maps/dir//715%2BP%2BStreet%2C%2BSacramento%2C%2BCA%2B95814/%4038.5748601%2C-121.501664%2C17z/data%3D%213m1%214b1%214m9%214m8%211m0%211m5%211m1%211s0x809ad12f7376d2d1%3A0xc1f8d8199a3b514a%212m2%211d-121.49947%212d38.5748559%213e2)
[Language Services](/contact/language-services)

## Careers

Come be part of creating a clean, modern and thriving California.

[Learn more about Careers](/careers)

## Campaigns

* [Register to Vote](https://registertovote.ca.gov/)
* [Be Counted, California](https://www.census.ca.gov/)
* [Energy Upgrade California](https://www.energyupgradeca.org/)
* [Save Our Water](https://saveourwater.com/)

* [Back to Top](#skip-to-content)
* [Accessibility](/accessibility)
* [Conditions of Use](/conditions-of-use)
* [Privacy Policy](/privacy-policy)
* [Sitemap](/sitemap)
* [Accessibility Certificate](/website-accessibility-certificate)

* [Facebook](https://www.facebook.com/CAEnergy)
* [Instagram](https://www.instagram.com/calenergy)
* [Tiktok](https://www.tiktok.com/%40calenergy)
* [Twitter](https://twitter.com/calenergy)
* [Bluesky](https://bsky.app/profile/calenergy.bsky.social)
* [YouTube](https://www.youtube.com/calenergycommission)
* [LinkedIn](https://www.linkedin.com/company/california-energy-commission)
* [Flickr](https://www.flickr.com/photos/caenergy)

Copyright © 2026 State of California
